<?xml version="1.0" encoding="utf-8" ?>
<CAEXFile FileName="TTC_Sample_Project_V1.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
 <AdditionalInformation AutomationMLVersion="2.0"/>
 <AdditionalInformation>
  <WriterHeader>
   <WriterName>EPLAN_USER</WriterName>
   <WriterID>EPLAN_USER</WriterID>
   <WriterVendor>EPLAN Software and Service</WriterVendor>
   <WriterVendorURL>https://www.eplan.de</WriterVendorURL>
   <WriterVersion>2022.0.3.17561</WriterVersion>
   <WriterRelease>2022.0.3</WriterRelease>
   <LastWritingDateTime>2026-11-16</LastWritingDateTime>
   <WriterProjectTitle>SAMPLE_PROJECT</WriterProjectTitle>
   <WriterProjectID>SAMPLE_PROJECT</WriterProjectID>
  </WriterHeader>
 </AdditionalInformation>
 <InstanceHierarchy Name="TTC_Sample_Project_V1">
  <InternalElement Name="=ST101+-1U1" ID="34B7D401-91F5-450D-9B4D-2E38E1E95D82">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ST101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1U1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ST101+-2U1" ID="98DFC7CE-74BA-4757-A4E5-9CB531D8BA9A">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ST101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-2U1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ST101+JB01-4K1" ID="A251D257-A9BC-4DD3-9A75-FA14049AD82D">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ST101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+JB01</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-4K1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SE.RXM4LB2BD_V2" ID="51DF498C-9BED-4078-B1A5-1106DAE4947C">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SE.RXM4LB2BD_V2</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>RXM4LB2BD</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>[Uc] control circuit voltage&#9;&#10;24 V DC&#10;[Ithe] conventional enclosed thermal current&#9;&#10;6 A at -40…55 °C&#10;[Ui] rated insulation voltage&#9;&#10;250 V conforming to IEC&#10;300 V conforming to CSA&#10;300 V conforming to UL&#10;[Uimp] rated impulse withstand voltage&#9;&#10;2.5 kV during 1.2/50 µs&#10;contacts material&#9;&#10;AgNi&#10;[Ie] rated operational current&#9;&#10;3 A at 28 V (DC) NC conforming to IEC&#10;3 A at 250 V (AC) NC conforming to IEC&#10;6 A at 28 V (DC) NO conforming to IEC&#10;6 A at 250 V (AC) NO conforming to IEC&#10;6 A at 277 V (AC) conforming to UL&#10;8 A at 30 V (DC) conforming to UL&#10;maximum switching voltage&#9;&#10;250 V conforming to IEC&#10;resistive rated load&#9;&#10;6 A at 250 V AC&#10;6 A at 28 V DC&#10;maximum switching capacity&#9;&#10;1500 VA/168 W&#10;minimum switching capacity&#9;&#10;170 mW at 10 mA, 17 V</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="54442B93-F934-4B96-BDB3-D65AD9A73EA0">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Coil for auxiliary relay</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>13;14</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="50C6950F-948B-41AC-B4D5-1FA8D55821DC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="07E064D7-B3B4-4BA1-8371-5AD26AFEBA7D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="91D8F87E-530B-4BC9-BED0-C98F2DE17952">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="177A4C65-8729-444D-A757-2A26D52F6651"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="FCAC3E39-3166-4705-93B5-99DBA0B89111">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NC auxiliary contact</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9;1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E45AAB20-704D-4446-A3B7-F3DAA088DC1B">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="45111395-D8C0-48D0-81D5-CE011F4D20CB"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="3F0041BA-C94F-4CC0-9C0F-BED7CFCBE686">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0EE5017B-511C-4800-9E01-60100D1E5400"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="525F5715-8C77-401B-9D8D-D362C91062BA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9;5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="601E9B1A-6BC7-4AE6-B846-AF64FA8D88C9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1DCC7632-A4D9-4E1B-A149-BBAB8126E760"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="9A52F7B8-FDDD-4A72-B0DF-C8AE5BFA55B4">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0D4C3EC7-40F9-4C3F-A821-74ABFC4C092C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="2EC6D51E-C3CE-401D-AB25-C51AEE6F15C1">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NC auxiliary contact</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10;2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7C705957-E5A3-411D-A1A8-3C4AB6EC64DD">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B40F1D79-FE90-4F27-9E98-A0AC31967E7D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="AFD18751-B2A0-4CE4-8245-769E93D22749">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="57D06BB7-1E6C-4F8B-93E5-7C18D1EBE3F1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="250D0B33-80B2-44E9-B5A6-C351BB95953B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10;6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BCA48F48-7249-4818-9094-995B4D2F1CF1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="63196A93-63E1-456E-809A-F85598577041"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="0AD183E0-D25B-4E9F-9E68-E04276DF52CB">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="AD6D7D67-4EDD-4EC1-BB10-A3A56B5DE29C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="B15AA3FE-F440-4FEC-B562-1E9CD34DD86F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NC auxiliary contact</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11;3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9129E906-3C3A-45EC-B90D-81EC74C7453A">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="346B3175-E630-487B-B58B-6690BBC2EE5A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="F335F425-ED1D-437E-8F8B-E56E2BB8C1E7">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="FFF7B649-3ED1-4549-B834-37E773857CA2"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="4410460A-0A81-4F87-AC5F-5C520574A5CF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11;7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="092155D0-F7F1-482B-86B9-AA3D1FD8F6F5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="DB6B9B98-CA7E-4658-989C-B5D9DE570C88"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="22BF44F4-6AA2-4094-BFB2-C6D81C20DBB8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="FD715374-3392-4191-A668-C12E7EA396AF"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="5B7214B4-F785-4EE2-B1FD-39C2E86FFD74">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NC auxiliary contact</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>12;4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="12A3FA70-58C1-4AF9-88C6-2411F42CEE9C">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B28F409B-61E5-4C8B-8560-BA6C2E9D79A8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="1A1E65E1-1081-4631-93FB-4ADB7C575C0C">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A269E60D-30C8-47D3-8D88-459E1D2ADE19"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="7F457469-2175-48F9-B931-43A0AFBB52B3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-4K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>12;8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="0A1CDB17-863C-4571-942A-9637D51D3ADA">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="75215775-3305-4DEF-A20E-E5291D0E24DB"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="D71B817E-898B-4941-9856-ABAAE2CBCA34">
      <ExternalInterface Name="1" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="65496F24-AF6F-4611-926D-C9C230DE0FF7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ST101+JB01-7K1" ID="7D21DDF6-822B-4FBE-B4BD-4D182DF54C41">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ST101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+JB01</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-7K1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="OMR.G6B-1114P-FD-US" ID="D84B0A42-7F80-4DD0-83BF-2E2190E2DF74">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>OMR.G6B-1114P-FD-US</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>G6B-1114P-FD-US</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>OMR</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>1-pole Single-side Stable Models (SPST-NO(1a))&#10;Straight PCB</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="28BBCEBA-FAB0-460F-AB1B-31BACBBB288C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-7K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-7K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Coil for auxiliary relay</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>NPN-&gt;PNP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>NPN-&gt;PNP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1;6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="62D86E71-236D-4AF3-BD16-6A1134474495">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1F02DEF8-927F-4F38-9FD7-C9FFF278951A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="28DA8E94-8EA2-4A5F-88B0-8271C4B5E178">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="21F094ED-54E4-4199-9780-07ACA851DA99"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="7BAC0324-EFD0-48CF-B4F3-78AC57E98D85">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-7K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-7K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SEN1-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SEN1-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3;4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E052C949-788C-47DE-89F8-011ECB643934">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="DEAE5D0E-B28D-4624-B2F7-7329284FE6EE"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="456395F8-51DF-4A4A-A748-D9BBDBB86039">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3FF7BA2F-67B5-4F25-B14F-7A87C0EDB6E6"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ST101+JB01-7K2" ID="96310B9E-F4D8-4F2A-8E38-E5E391C9A199">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ST101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+JB01</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-7K2</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="OMR.G6B-1114P-FD-US" ID="41F2D821-7A74-417B-8CFF-DB2C0444F174">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>OMR.G6B-1114P-FD-US</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>G6B-1114P-FD-US</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>OMR</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>1-pole Single-side Stable Models (SPST-NO(1a))&#10;Straight PCB</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="CEB1EF47-2959-4A2D-8AED-09EE4B54889E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-7K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-7K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Coil for auxiliary relay</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>NPN-&gt;PNP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>NPN-&gt;PNP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1;6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D94643C3-5377-4E3B-9655-C23C52F9ADF6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A9618E76-2F90-4D3B-8C85-AF11FC124CF1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="425C4132-9F37-43AB-BBAD-14516602E099">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3F91D29B-E44A-4547-AFD7-5CF886E00CF8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="A590BE45-F7C6-4751-B604-57D02652773B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ST101+JB01-7K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-7K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO contact, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>VPS-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>VPS-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3;4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F1EFDBF3-C1F5-409C-B6D5-C441D82337AC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7A10786F-C064-4AB7-9024-AFFAE0A4A51D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="F4E7DDC5-7643-4479-BF57-2F82DE3CD817">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6CE73BA7-C482-4B42-88FE-D5C3CFD40C1C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-15K4" ID="677FE5FD-6718-4C21-B360-FEDC88D3837F">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-15K4</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="PXC.2904953" ID="AC96FCB2-8BBF-4C6C-9969-9AE55C3B5B96">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>PXC.2904953</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>2904953</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>PXC</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>Safety relay for emergency stop and safety doors up to SILCL 3, Cat. 4, PL e, 1 or 2-channel operation, manual, monitored start, cross-circuit detection, 1 enabling current path, US = 24 V DC, fixed screw terminal block</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="35B64E88-3A51-46C8-B481-A0BAB59D049D">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Coil, variable</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="D994BD21-BB13-466B-A4C1-4D9B0B86E88B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>NO auxiliary contact</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>13;14</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="41EFF71A-6525-42DF-8215-1EAFF9D8E6F2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CA9B9D3F-9B35-439E-9245-B73BAEB7B064"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <InternalElement Name="ConnPoint&lt;#&gt;2" ID="F9B2BF1E-EFFE-4DBC-8BDA-5806EE0CFBB8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B4B740D5-2117-42A3-B12F-F71300E49880"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="42499336-7533-4A49-82DE-D7552DB3DEF7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>A1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7BED998A-65E8-4386-8C4F-B48853AB46A7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6F10DEB6-2581-4294-8B96-56108A354D1E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="0223C118-4AA2-49E8-947B-A3CDE68B3504">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>A2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="57308DDF-7313-419F-B577-3E702F510071">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BBBA0F64-2774-4211-88E9-F46B3C1D6567"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="7559D0ED-E92A-4326-B083-64B47BDD3721">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>M1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="22AB52F9-D805-4A2A-B75D-C24CF074D03D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3F1595E0-3C26-4C8F-B857-F32E561A1163"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="D3F265D9-673A-4967-A985-01EC7085BC55">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>S11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B31EF774-6B0D-43EF-8E83-ADD39E6756CD">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="43A04FC6-7052-4310-82BC-59BF93926EF6"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="C8EE75DC-4BF1-4A04-BDA2-A78ED5437879">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>S12</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C3067877-26E6-4993-B4EE-E883368023C5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CF6047E6-F8B1-4DD3-B768-CA22F9502823"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="5F26307E-77D6-4965-AAA6-DB16993594B7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>S22</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="195B72CD-CD3D-4320-8FF8-978524F8B6A8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D1C1B269-0C99-48C8-A3DD-C56A1C0BEC8F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="18BEDD32-CC14-4D59-A570-442EC34E6934">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-15K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Device connection point</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>S34</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="61EC4E49-BFDD-4359-97F0-87C5B7AC9408">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="368D5A81-725B-45CB-AF7A-FF779D16CEB8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-2K1" ID="D9F60CE7-62BE-484A-8F6F-2062EDB4DA10">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-2K1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7223-1PL32-0XB0" ID="AD3B80B9-8D08-4CFB-916D-8D80645A53CF">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7223-1PL32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7223-1PL32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, Digital I/O SM 1223, 16 DI/16 DO, 16 DI 24 V DC, Sink/Source, 16 DO, relay 2 A</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="44C16FF5-D0A6-4BB5-A57D-0FE7B2DB6B47">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="63D6A14A-56D3-4696-925C-D56CF2425092">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="56FF8789-0F60-4FD2-BB00-51227CD6442E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3C984E47-ED73-4021-A885-24EFD91D3ED1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="D3D4CA5E-5116-4DAD-985A-A6A1BC2CB3B4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="310B1B0C-5994-489A-9B7A-651EE8F426D6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BB76D607-58FF-4C19-AAAB-9D35806F8D2B"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="3489493A-DF03-409A-9A5D-4BDCCAE67DF6">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>1M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5868FDDA-A2CE-473D-98C7-CEE32C36CEB7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="010C8C0C-36F0-4591-ACD1-EDFA780D094E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="6FA0ACCE-ED83-4D4E-AB1F-5844DAD7E84E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LS-UP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LS-UP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="645AC40B-6C45-437B-B559-AEA5F98916B0">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D3299326-A5BA-4F61-947B-20737570590A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="A253B9BC-0A74-42DF-B7FA-4702F6627C1E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LS-HOME</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LS-HOME</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="873801C8-AF59-47AB-87EE-53528D8A98A0">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0BAE9FE3-AD02-4916-BD40-EDD567C35602"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="9B8B6AA2-B5F4-47D5-998C-746EA312B4F2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LS-DOWN </Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LS-DOWN </Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6E670F5D-BAA4-4323-811C-79EC07705FFB">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="540F5B37-E2B8-44F2-8C5B-B7C395F61C0C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="44273F7B-8072-4814-A1C4-452AD0390A73">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LS-CAP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LS-CAP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="293F85F0-B18E-432F-B811-0CD715ED9769">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="09A4680F-69AC-4B93-B887-8047E8BA992A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="CB54861E-9F00-46F2-9E97-1D0AD8D367ED">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SEN1-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SEN1-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FA543010-214F-4DCC-8592-B0B58C50F8D1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E5A81E04-8A98-49E0-AF7C-38704139773A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="0BA08430-A507-4284-937A-EE2B14EB5697">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SEN2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SEN2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="671983C2-F109-451B-BE07-6FFE00B1FF1D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7504068D-D487-492C-AD44-7911434AC269"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="9C439FA1-9CD6-4B35-A17C-1D461F1FAC57">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SEN3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SEN3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="47062232-BCAC-402A-877A-7AC15B0DAFFD">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8F7A2E03-A9A7-4681-869C-B353D09B9974"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="602F9B21-A0FC-4436-A21E-E509B7FAAFFD">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SEN4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SEN4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I24.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5AE4B20E-03C2-428C-BBC9-277C3BBC62BB">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="46134D59-02FD-4BCE-B9B2-D4E3A4E2C3F1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="8FB85195-CA68-4F3D-A23A-1AC770A11866">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4515EB3B-1BC5-4828-AB45-9180B99351E8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7424EDAC-24A5-419D-BFC8-FB85E28E1DEA"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="180B0F28-5D2D-4ABA-9086-02CED791A94B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7BC9E468-F15B-4508-9CCB-812969641CAC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="FB9AA853-B3E5-4739-9E82-4E6359F64FAA"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="62448B50-C857-4C33-ABE2-79BEB67D81AB">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>2M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="82C1C7EA-7DA4-4CBC-A9DD-E910F23455C8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E5F627D6-A67B-4E63-AB7D-158227036253"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="D591FBE2-5393-41AA-BC43-435CD2030582">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>VPS-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>VPS-I</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F1E52296-D7D2-4792-8F75-217EC6134294">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6FC07DB0-4773-4FD1-8B8E-52DEE12847D8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="207524EE-7BF8-4751-B573-8A26417507DC">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL4-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL4-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="2C3017EF-D663-4CE1-805F-88F80557D605">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7CED8738-1F82-48C6-BE1D-85FC529FC277"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="3AEB1FA7-BA3B-4DCE-AC9D-FD594610B822">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL4-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL4-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5BE46C38-7077-475C-A9DC-5ECA929D187C">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="49281B73-344B-42DB-9FFD-195EA568C151"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="871C2762-4BE4-410F-9B48-9AFD332AD171">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL4-BG3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL4-BG3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9330C2C6-6F38-4706-83C9-B89A97EF8C73">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="9C178EBE-74FD-4F69-83AE-58FEA10B423F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="C1F0D5E8-2A80-4994-83F1-737E4C3D99B7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL3-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL3-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5DD626B7-9C62-49D7-BF98-8077908F4E02">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BB653725-3B1C-476A-90FB-8ACF1B97EF82"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="7491502C-D1DA-47BE-9712-31159F5EBB3E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL3-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL3-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="85471317-9E53-4CE6-908D-2D97217A7F9A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="2FCD4B0E-C078-4F1A-B37C-1EE333EFD112"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="0001ADA6-477A-48AE-8AB5-7A3B0EE38472">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL3-BG3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL3-BG3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="41BBC3B5-C5C7-41A1-B7EC-C7184D82DB57">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B0DD9ACA-1F6B-4C9F-9BCD-18A63E30360C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="6191FC5A-A4C5-4328-9F3A-0E60713F1ACA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL2-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL2-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I25.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A8B1A560-DAB5-450A-9261-785E69E3B55F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="9F12D019-0C26-4D69-8620-EBF5BBE7A635"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="793A8FF5-6D04-4F02-974C-9CA28F2F5954">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (L)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Common 1L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Common 1L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>1L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6376DE00-6F84-49F1-BFCB-001368A90751">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A12B08E0-243D-4BA7-87B0-CCE8AA05E8D7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;25" ID="B6958DED-DC64-4388-85CD-4AA0B7D8C363">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7F2E544F-15E6-42E5-86CD-B43E56225309">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4327E415-C0A6-4404-81F0-1669CC0BE899"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;26" ID="77D5D351-82BF-4C46-BDDE-FD53E366DE88">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="46B6473E-0EF2-441F-8016-7886F12DC79C">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="746A5F96-FBC7-43EB-900A-D95486CDCBD3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;27" ID="7823A559-D3EB-4B31-9C15-2E895637FC2E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7ED12245-2B2E-47FE-BFC9-68648D671EB6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="15DBEBD9-ACFE-46C1-800C-15D4D326B796"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;28" ID="AC4D7778-5797-495D-9A79-5046AC6439CF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="38448142-0D1D-408E-9D75-94AF3BB6263C">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8983E182-7B64-4345-A8DB-15DCBEEFF863"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;29" ID="91731D31-7971-49C6-83CD-9F97F77E8CF2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BE5E8EED-99C8-4A2A-A7FA-E237CEBC0550">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35A53865-D19A-4D6A-AFF7-931D7CE9CE99"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;30" ID="20A79522-305A-4108-AD5C-2698225B1BA4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (L)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Common 2L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Common 2L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>2L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="02BD97E5-07E1-4F66-B4B7-B4F5D76CF905">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D9F4969D-4E79-4531-A26C-D5749BCADDA8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;31" ID="26E0519F-1516-47B0-9B36-1A8FCEF0D69E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>VALVE1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>VALVE1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="28607FFD-29CF-403C-A544-F50D6E2D7196">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E03C726C-55D0-460C-BAEF-5FEDEBE06D8A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;32" ID="DE0162BB-45EB-40F1-B6A9-26AB3E3B7E40">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>VALVE2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>VALVE2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="79CA2AAE-2E2E-4B63-95C6-EB56CFE8D663">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6359B1AD-A536-4B2F-A8BA-FF6DC2E321FB"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;33" ID="3FC4B485-2D55-4957-A303-7B1EF33B86FE">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="3C738DB2-F4F9-41E9-8084-11120DD5E7A2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7561D4BE-6577-4A8E-B8F4-A598A4287050"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;34" ID="6C029318-6E09-4ADD-82F1-B5483C626E4C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q24.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="77B5D649-28C9-4B46-BF56-8280008F502F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35374B04-C622-40A8-8678-1B3AAD581A17"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;35" ID="858B7415-9C54-49F7-898A-EDE3B0D26A55">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (L)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Common 3L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Common 3L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>3L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E83EB14D-4A2F-4E14-B06F-C7BD79CB033E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="78C0840D-670D-4947-B810-31DA910FEF2D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;36" ID="565B0CE4-5D70-47EC-A1E1-DAE767F314AB">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LOADER-UP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LOADER-UP</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D6B411C5-BFB0-4F8B-A8F1-319C75ED7B28">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="5E87C173-D9F4-4515-A49E-61583869A80A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;37" ID="236F8B9D-1917-4706-94D8-B4FB764E67EE">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LOADER-DOWN</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LOADER-DOWN</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="59CA68F9-5196-484F-BA83-AE29C6F2EB25">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="23FD5770-2A50-4CC2-BE95-5B92D1AFD2C9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;38" ID="9BA1491E-7C4D-44F7-8AB8-D4C4D4B92064">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>RESET FAULT</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>RESET FAULT</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4405D190-7209-4444-BFAA-4DB081D0CCDE">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B228D249-230B-4DEB-8D28-4C7FA8958AEC"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;39" ID="65344EF4-FFF9-4A7E-8408-A0B4C9B9F879">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A5596291-3BBE-444C-9558-4ED70D0B9970">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="AB19106D-0CB1-4991-8DB5-57CBC9A4C630"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;40" ID="0C261336-1B9A-4234-AF5B-592BA572E1F1">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="51056FBF-1251-4CB2-9BEF-D7B35D5EB23A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="92C57E66-460A-4C35-9D17-D83862EC44BE"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;41" ID="0E8D6096-2332-4382-93E5-50386A5DE148">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (L)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>4L</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FBDAD3C2-1970-4DEA-AE31-74FF856F8705">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="545D832B-290D-4965-8EC4-F8D611C21898"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;42" ID="EAD9D0E8-2974-4AAA-BDB8-4172D98FC481">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E0F6880F-C77B-4F76-8071-CCB2150D0BB7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D0A5A8D3-8597-4BB0-BA6C-DC463E26CD81"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;43" ID="730D1C6B-A3C6-4E09-9FF2-8B86A1AA004A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9FAED0DC-8F55-4FEF-A5A0-57B24825AD56">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BCB6D8F9-5110-4760-8E8E-CF3E19E91179"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;44" ID="D91BB97F-9D96-4B41-A68F-0687701BACB2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9438212A-D141-430E-B6CA-8719344A26AE">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BC8E50D0-8FD2-4CD4-A4F8-050E0677A1F5"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;45" ID="D555CC46-FAFF-4149-B190-C31546AA81F2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-2K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q25.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="59BD7ABD-1754-4E15-8C0B-4B025ABC8E15">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="103DCC06-B867-42CC-9F6F-54C5E5494E5B"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-1K1" ID="FE67C12D-A159-46E1-A7CE-BC9F0701F37E">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1K1</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7214-1AG40-0XB0" ID="DEDC0389-D3A2-4559-B6A5-99A186DA401A">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7214-1AG40-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7214-1AG40-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, CPU 1214C, compact CPU, DC/DC/DC, onboard I/O: 14 DI 24 V DC/ 10 DO 24 V DC/ 2 AI 0-10 V DC, Power supply: DC 20.4-28.8V DC, Program/data memory 100 KB</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="BB24506D-7DD4-45E0-8022-1A91BA4418B3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="352B1412-A1EB-4990-8C3B-E074A88935C6">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>Network / bus cable connection, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="61D9B618-D468-4650-BBC2-2D992B00A2D6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35980598-9CCC-4DF9-8AEE-EC3992B1E0D1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="8DB7E52F-0C79-465C-BD98-946832CC021F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F5464337-216C-4967-9A18-3BDFEDC0566B">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="F48C2691-D571-4800-BCFD-30EFCBD35CEB"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="6F4D3929-E354-4390-857B-1F6F66F45EF7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BF3904B7-1EF0-4C28-9DCB-166F0CFB617A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="396A3A9D-A82E-49D8-8153-25D69CBC7CA2"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="4D04205F-3B0B-44AE-8A93-D8F868AFB074">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A68CB16F-EA19-4FD3-A4F7-0C89BF1BDBE9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="96FEE1C1-4DF1-432E-8E73-6A158B8D8E45"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="7AC21185-146A-45DA-A595-88F592A4AEEB">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="88CECC73-0F02-403A-BE8D-06189EE41D82">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E2F53B30-22B1-44F5-8EA2-CE0079FA192F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="C5CE158E-41C9-422E-889A-E704C204015E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7A89D98A-0EA9-4232-8FD1-90D57D0BECD5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1C3B0AD8-6B21-47DC-AE19-9A94BCF2681B"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="8B60ED0F-460C-438C-8092-40488E98B4B6">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>1M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="53DE2C55-B42F-4362-9803-7B72206F0A5A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35447BDF-D52E-4F34-A0BF-0011580DACD7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="0564186C-BB0F-428F-9DB7-6E8492123C03">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="0263E8FD-B7FC-43AD-B1E5-2EF1CF8E6F82">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6BBAE4C5-D8FC-4FCF-B7AC-CD12F64118D3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="7839F273-6651-4EC4-AB48-339775AC6D38">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BCB60485-7E23-4B8F-9B00-099E8E32A8BF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E7E9BE07-E2DF-4D63-B891-9695B4864414"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="DC2D7B80-AA81-4BE1-85DB-3CFB6C1AE1D8">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="78CDA718-6BA4-451C-AB64-23BE5BE265D6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="43E5B315-AD60-42AB-99CE-1CD691916D69"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="DB2D6292-2A60-4F95-A6DB-908CCF65D985">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A1CDE45C-BB79-49B8-A9E5-D4A3D95AAD44">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E3725E9C-A72F-455C-8135-EE46FD52D267"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="E878E548-53FE-4AD0-B84D-52BC3C43972E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="47FB3460-A878-4633-910E-F20480F8DC7B">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="32D11CB9-555C-46E3-8770-FCE89D60D914"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="68275435-EF88-466A-8B21-D37A661BE1DE">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>12</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4C1BFA0A-624E-4A4E-A7BC-2F2E2DEF8AA8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E4A6E043-39A4-4FBC-BFB8-6277A566C5F9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="F24EB3AC-0E8C-4982-91A1-B9DF9E05CD0F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>13</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5588F20F-7EE1-4609-A7A5-3BD22AF8FFE7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A807AB0C-26E8-4A87-9EF0-659DF18EFC46"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="30B7B04A-B5C5-41C8-96FF-CD2962B43BFA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I0.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>14</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4BB6C904-5F42-4A84-AA99-2FD45169DEAF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="87A1B9E7-F394-4EB0-964F-98E8C620734C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="A1B0AE58-D9BA-4B1E-A2C8-F95F951B93C8">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>15</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="22298CF3-F2E5-4F2C-8221-EF6A5567D038">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D9FF60A8-0EF8-423D-B398-292746AE251F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="162D9F55-8066-41DA-A0AC-3E79BE4B270A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>16</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="860DFF0E-2F13-4672-83B9-3AB988F041DA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="EF0FBCD2-4858-4752-9750-EA7969B5A80A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="556DA0EF-B59F-4F81-AADF-F12E7F0BAE26">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>17</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="CB7230F2-2371-4018-A471-65CBBFD092D3">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="9D6C48AE-F651-4716-ADAF-211A9F436EF3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="E8EDD4EA-CF12-4209-9DC6-C3DDA5DFCE90">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>18</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F8E68601-79B4-4F3E-B69E-636FF1A6CFA4">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="884EDB11-8CAF-4BBA-8446-64915E927706"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="1D0385B2-181F-44F0-A753-6CD7E0D85320">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>19</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="06241AB9-AFF1-406E-B37A-17EE9C3CB30D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8272BA27-4203-46D1-B0B3-1047217B2B50"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="FCABA25D-D3A9-4E90-9FF1-234EB9A27D2B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I1.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>20</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5519C1D6-8A27-4129-AF3D-4455B20D04BB">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C198E51D-A0DC-43A4-ADE0-05A4DE07B924"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="056E4E2F-A0B1-48B1-A9E1-38C73288C656">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>2M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BE71216A-90EF-4FEB-AD2F-8951A25C57CC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3B057C70-603E-44FF-BA88-7888B0CFE7F8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="256351EA-6AB1-4B64-9C8D-ECB67E74E798">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, AI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>IW4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>AI 0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="2E913273-630B-4A1E-A955-0F82EDE65F36">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E34E6854-856B-4E6D-8E7A-B780EB43F4D3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;25" ID="42F3BDA5-BCC8-4FB6-960D-E04C1FF7C23C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, AI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>IW6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>AI 1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="28BF988E-A4A5-4B89-AB0E-4DBFF9C8B2D9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="195AD5DE-5B53-4C4A-84CB-267B5ADF4A26"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;26" ID="01E93393-30F5-459C-8B05-C0B9B067C8D1">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>3L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4DE935F9-8716-4402-A844-68DCA18E9DDA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="5B00569F-DA07-4294-ABC1-90A10AEDC728"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;27" ID="731E08C2-A70A-4EFB-B9A0-63AB75CF7CD4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>3M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FC01A7E1-2D4F-4648-8D89-24FC96F04362">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8E452D5F-68B3-446D-A8D8-A0C7AFD5ECA1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;28" ID="B3E293DE-103A-4FB4-ABB2-996A4A706635">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7F498E21-5884-48DD-B075-B4727B955CB2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="32287EC4-FE08-4525-B2AB-249AD72D3805"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;29" ID="6C16BFA1-32DA-47F9-B457-0C112F8B166F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="306AC005-D081-48D4-8C56-DA158524D41A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="2189CF5C-E7B0-4AD4-9609-D2F11EF07401"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;30" ID="45D94C42-0612-4FD2-A78C-4C64E17C470B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="92D13CE5-92DD-478C-9F77-E72B298EFE31">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="78B4308A-39A6-42A2-93AB-42260925A725"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;31" ID="31FBFCF6-3910-4513-BA77-71A947F34763">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="2EFB2A05-F0DB-4F7C-B51D-8278618A35A7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="295A2EC6-FF13-47C9-B1AB-7765E25BE2A3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;32" ID="1FB5F055-58D1-4FA3-A16E-9CDD2466E375">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="51DAD055-C7DF-4CB3-822E-5930594CC491">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B9C788C3-2B74-4C1B-AB2B-497CE1B7AC41"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;33" ID="FD5E66DC-E721-4360-8916-C2A7520E9CFF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>8</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E7663209-563C-4B85-836F-987C92C1B2AA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C198DA66-2E0E-4419-AD3C-4549EEA01254"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;34" ID="6AE3BCFC-1553-4A40-9DCA-18819A1BF934">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>9</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="DDF60770-C75B-49B6-8A5A-604A69C7F124">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1965229A-F1C4-4341-8C32-58C88D66F58E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;35" ID="679F2D87-CFEC-4C5B-A527-3E3633F0276B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q0.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>10</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B2695A27-AC2B-45AB-97FE-CE82FE5BE0BA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A85F1E33-7179-4E9F-84E6-A7A899F2281E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;36" ID="87A0225B-1361-4D5B-85C2-BBF69478304E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q1.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>11</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B1FEAA13-16F0-4048-9D8A-9634286F2B8F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="F872EA01-6F9E-4B94-B1BE-72615C6E159E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;37" ID="4CEA7244-7566-4E66-A57C-B8006B92CC0E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q1.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>12</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7000CFF1-2E78-4843-AE94-07F220EAB1DF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="60F10660-0CDB-49A2-81B1-02C5FA9EA092"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-1K2" ID="EE26FE35-99D4-4451-AE9D-DCEAA50322F5">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1K2</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7221-1BH32-0XB0" ID="E3A7CA7D-06E6-467F-8D63-CF0E0D50FE48">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7221-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7221-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, Digital input SM 1221, 16 DI, 24 V DC, Sink/Source</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="9A8AD850-49FD-4BEA-BF52-D67D2E5E1F0A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="BFA67689-BA25-4736-9724-67E833585802">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="1F73C619-A3C4-4E60-A214-A9B52501FE2B">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="44839DD9-2F22-421C-A0C3-4E0ADAE55D55"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="92533ACE-D6CB-4E86-BC82-5D195FB41187">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="471CD5D0-1EB3-465A-979D-7DA205150B19">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="56AA6602-B104-4E52-8546-4C530E80E805"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="2171E8C8-AB4B-4B9C-B022-C6F04727BADA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>1M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="EF057524-A27C-43E2-8F4F-FF4C2DF98EBE">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="266AF489-86FA-4022-B37F-28AAD372213A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="6B21EA6F-8879-45E7-AF4C-2B61C9417F12">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="839D6BC2-938A-49FE-B57A-D3B7EF4980F2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="60EBFE3B-2BA9-48A4-B6B8-2EF11B7AE28C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="026E66D6-A280-45E2-93DD-581D9C527275">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E499C85C-7C4A-4144-BF3F-5FADB8DBA934">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="75154580-4D7C-40DA-9EE3-FE53E261F582"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="54ACCC17-7E1A-4DD5-BA94-CDADAE1139BF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="90773720-6017-4B8F-BD1D-B046FDD86DE2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3C3C5BCB-0951-442E-9DE0-E0559628463B"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="1365B98B-BF56-4FEA-B4EE-2C4CF1832164">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FDDAF09B-4A43-4F51-B270-BBE3869818B5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="970A362A-BC4F-4B11-90D3-1FF34C2E501B"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="F3F0EC40-A2C7-4B5C-8537-E2716EEE98F2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B71A0930-AA95-4CC2-99CE-F1F2B2CB51D9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D61470B3-E579-495F-92A0-7842C0EEAC6A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="3E833983-1126-4717-BEE4-AAB31F54A619">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="79CC8113-D105-46E6-B381-69A9C527FB01">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C2FE28CB-E6AB-4056-80CB-D622F9CE7220"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="6745497F-9C9F-479A-BA48-36004C558F4B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>2M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="84289AD2-558F-40C4-9F03-71B9F69261D9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="725C5471-EAA7-433D-BF6C-827CA744F07F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="5818B7A0-D653-4F43-AA16-9ED6BA41BBBB">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6E707B33-EA59-4C0A-AE78-07CF9EB76964">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4D307932-3388-4EB1-8674-9010D889D6D4"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="AB0A231F-C834-4265-9E27-E613FCA6141E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BAC11D3C-F9F6-4650-8AD8-393C84B9F1F3">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D69147B2-4D49-448E-954B-B647CC1AB0AE"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="4EE0DF77-1BE6-48AB-991E-198526533F87">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BBBCC16F-AC5E-4F54-B0C1-A91BCAE7183B">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3E68D612-EAAF-4C8C-99A6-E563044F9000"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="18D66721-39F5-49D8-9E7B-2D9FB5CFA351">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I2.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A59C97FD-690C-4C43-8CAF-1CA827D6C37E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3CC168A1-0110-4BDA-8DB3-C7C47C5FA87C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="7F5F4EE0-DD10-4A48-AB45-BA14CCBF5151">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="89C86559-FB83-4472-8FDE-C620BC4C971C">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3075B252-2093-4A01-85A0-83695D1A9A8C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="C371288C-36EF-4C90-8541-43A867985B97">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C22B6A03-6640-43FA-9C38-9F9CFF4BADC7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="859F3A27-96D5-4D46-A9A0-1809C24C9E11"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="B184519A-05C8-499D-957A-2E1F578B49ED">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>3M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5C60EB42-7EEB-4131-BA10-A0E63E0FCA7A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6574EF05-A4C3-4847-91AB-BD649A3C9B40"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="7CF0A3DA-78EE-4095-9CDF-74904EC5708E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B630B89E-BE69-44D2-825B-836A2A0041B4">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8E2AA32A-6AC4-4EFC-BA0E-B002D958CE20"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="4974DB3D-3BF5-4563-9040-68AAEE541E65">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="EE9D20A8-C718-48E0-B72F-62C44C6E86BB">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1B7B8A4B-4A8A-4847-9216-7632C4B77D6E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="A32694A7-700A-4BB3-BC09-292E75A10D2F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="0F0ADF45-80F9-4216-92DE-0B9B9688C850">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="85E9AF0E-3CAE-48AC-810E-0A833337ABCA"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="5801F69C-A0B3-4DB7-A45C-89E602994AE8">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A1E5A6B9-99BC-4CAD-BDFC-CAA596A923C7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1BA8A755-2DA9-41A0-9FC1-76277ABE6DD4"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="5825BECC-68B4-46FD-BD1B-DEA932BA1464">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D4F1C471-52EF-49EC-8215-DB6F5F196451">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0466D0CA-32AA-41BB-A2FD-14C5B795B757"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="A9E55AAC-A8AF-4F5B-989E-936241C802CD">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="700C5E8F-3715-4F8A-BCCF-B7391A3916E3">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0F4F3A70-D3C1-48A6-B635-D3A2139C9F70"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;25" ID="F56A08F1-A989-4F25-AE09-098BD95B6DD3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>4M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="1CFE723F-C84A-478C-864C-331E550E4EBA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="03CA5073-E347-4266-AA6E-16EA61FBF4D7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;26" ID="3FEB6487-3478-49DC-BC87-460C3F266BF5">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="31E44B1E-2595-473C-8FD0-141BC5B88075">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="DD2B691C-EE6C-48C4-B56C-6090DE3BB34D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;27" ID="1A2C35E2-A094-49E6-8E27-63A52CF38105">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="59656EA2-E56A-4C39-ADA7-823E6341D610">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4E01E1F7-9F2C-427A-AD47-04C47D168E4C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;28" ID="8358FFF0-A40B-4D21-A218-DAB87BE0FEE0">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="455771BB-160F-4764-B1E9-125C88D6976E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CFF08B66-AA7A-428D-B7DD-D2E6F5CA9749"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;29" ID="A0DBABBA-CAF8-421A-A10F-0FC3FE3C0A3A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I3.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4B2BB731-6B39-41B3-97C7-23322F5A4AC5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35F0EA9A-BE7A-4EF4-9471-9493A3F87229"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-1K3" ID="1F53AF8E-C72B-4F82-9786-4AF888534660">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1K3</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7221-1BH32-0XB0" ID="5FC23698-7318-4019-BD3F-8817D9A50F76">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7221-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7221-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, Digital input SM 1221, 16 DI, 24 V DC, Sink/Source</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="466A3991-154A-4785-8151-A25FB62376BA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="1C585B25-A8E0-4E22-B17E-0DEDBCFD7538">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="843FEFCC-BC65-4E8C-A279-2949C5BF22A1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="ABDAF272-1A85-4E45-A9D7-91E69F893CF4"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="CE7CECC1-3EC8-4A25-8A0A-22D0DC223355">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="1541CF5E-1E95-477D-9F53-CB95C39F135F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CDA00312-F67A-4D77-9AD6-0E817F7DAA68"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="C036EDD1-7BA9-4803-9B88-ED1C248B7AF8">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>1M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C8C34E17-BE10-425D-8A7A-DBC6F3663783">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0EB006EA-D0DA-466E-B140-C3CE7EF333DC"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="A57B2289-7034-43E0-9318-A45B2C2ED530">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>BTN-EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>BTN-EMG</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7EE80DFF-AB42-411E-9DF7-49ECFFBD28B4">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CABE237C-A849-4FF8-9F4E-75851BB3E9C0"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="ACBA5E9B-0FA4-4B84-A3DD-5FB6FCEBD7FB">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>BTN-RST-LID</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>BTN-RST-LID</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="814B5543-36C8-4457-BF1B-7A8D2DC6AC56">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E088B47E-1857-4303-AB65-2760C325C9CE"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="A4ECE378-89AE-4F3B-93EE-A5F5BB09685D">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B43EFFD3-40B6-473D-9596-B04EC709B888">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4D1D52E3-7895-4E9C-B886-A78F43F5106F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="B0D595AE-B3BB-457D-8F17-52E75B17248E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="37213655-DBBA-46AD-9BF6-58A396CE1B35">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="AB9AC1D8-C0EA-44C4-81CA-BEB30FFDC297"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="5C1DBF9A-6D54-4F7D-BAB1-FB245AF420A0">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C7F920D0-4968-4805-84B9-D3987990EAF8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="ACDBB9C0-98AC-48AA-820B-F260BA86DA3F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="FA89E35A-1003-4E01-8F63-851C8425ED89">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="EA2242F3-02B2-43B5-90C7-2083D40BA34D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4939E3B6-FE81-4C80-B83F-9B43E14C04D1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="09B82060-7E67-4052-A4DA-0270A41F0728">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>2M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="3DCDE7ED-8FFA-4C97-94F2-BC6DA07F324B">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C0DFB204-0D82-407A-9851-79A4D0BC9CAA"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="FF047E03-0E04-475B-A41F-60353818964C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL2-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL2-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="977C3C63-1335-4FA5-AC7A-AB7A7F7D96AC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="488C7AEA-2EB7-4AEF-8455-D15BA0180604"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="89CCE0AB-B937-4809-BA59-9DBDE2A91850">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL1-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL1-BG2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="EE9BD203-DDC3-4E0A-B238-389671ED44E7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BBA958A4-2C6A-4D77-9037-1215D7374851"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="7BC96EEF-ADDB-490C-A490-D3BFC538771A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>CYL1-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>CYL1-BG1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C0910D06-78D4-46C4-95FF-E48AB1AEED91">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="868B3877-0BEB-42F1-AA32-B6209C0DB185"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="9AB74F05-2A7A-4F24-A6A7-AE51BD242E4A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SW-RELOAD</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SW-RELOAD</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I4.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="032F72A8-07CC-4F41-9A6A-9006710E83FA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CBB0EFEE-84BD-4370-B420-88ADA9A4BE68"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="22F5DFD3-7389-4EDC-A352-946BB5296E8C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A45493B3-EBBA-4285-BE5E-BF3D848198F0">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="F0FBD5B8-238D-4B44-BBCF-EAED786AE79C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="A41F47BC-00C7-45B9-9737-B925F47595D6">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="0281FA8F-C2F7-47BE-9F0D-DDA00A46BB10">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="5DED4221-30D6-4DFD-9641-0DDF881D447E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="30E66C0C-F558-4BCE-95AD-E82B062ED8A4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>3M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9DDEB80A-F433-4136-AC15-AEC16AE7261D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A2310820-0060-4BF3-A1E0-A8F0742C1FE1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="7D777DB0-A534-4D19-83AE-E44B693B8E54">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="54B7180E-6C6A-4585-B71F-9A346A059EAC">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C5834D84-CD77-49CC-83AB-2BC6A2E62DAF"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="ABCAB8F2-D430-4C8C-90A7-4556B4615916">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="DB018BC4-09C6-4C8C-858D-028E07A2BE02">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="13DD98FD-C68C-4694-BBE8-079673AAF02C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="CBB9CA79-7630-4FC6-A0E5-B1862086EC24">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>SW-SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>SW-SPARE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="956398EE-5252-4673-86C1-D0FF1CF7525A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="5C70FFEB-C628-4D33-9CF4-4B5F6FDD400A"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="95E0D09E-C035-464C-920B-10DA889F3E37">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C4AB7CAF-5DB2-4CE7-A3C6-AACBEAE67E87">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8AEE23F1-0402-4648-8A1F-18C02DBD380F"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="AA729F75-A6AB-45F7-949B-BEEEA8774C66">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="30E07BBA-1461-41B7-8394-B307822A17A8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8D48AB01-6BFE-4B9B-8E7F-87713C91DEF4"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="472850F0-0937-49FA-B6BF-8D6DFD953954">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="90213AB8-0700-4DB0-A7E7-71D1765F9122">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="9632C678-23F7-44AD-8CAD-C370AF6BC1BC"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;25" ID="58A31E42-C5FF-4505-AC38-CCD3FCD04BFF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, PLC PS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>4M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="968B452E-B074-4591-902E-22E3B4F4B5BF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="532C5C1C-896D-4CCF-8D21-7A56FD827C5D"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;26" ID="3E96EC72-059E-46BF-A00F-F191F201BB6C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="55C6D1F7-C16E-4673-8695-C6BE6722178A">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="4E2FD180-C43A-43BF-BECE-76A91B638883"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;27" ID="8F4C8104-A54D-4808-906C-EFDCCD5C8097">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C22EB09F-89EF-4FF5-8C4B-F10BFDC2FF6E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="FE6AFDDA-314B-4760-ACDC-9192A579BF55"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;28" ID="38AC104F-8A95-499C-831D-66FB3749CF9A">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>VFD-NOFAULT</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>VFD-NOFAULT</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FCD7FF13-ED92-4C95-9B60-AE5E1B24FF78">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="107E53B6-752A-4D1F-B576-A9CAA5AB7C4E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;29" ID="91FC649D-703C-4B78-8078-3295709DC317">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DI</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>LS-DOOR</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>LS-DOOR</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>I5.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DI b.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D1B66B14-C9F4-4BB1-9A4A-F194CBC3918D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7601542B-CCA5-490D-8E2E-7DE884CBAEA6"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-1K4" ID="724852C7-1BAA-47E2-8EF6-A66B4A981C66">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1K4</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7222-1BH32-0XB0" ID="185C8804-AF4F-4F41-A2D5-F5B2CAD025D0">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7222-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7222-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, Digital output SM 1222, 16 DO, 24 V DC, transistor 0.5 A</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="1B1EEC23-1FAF-4F70-B2A0-C1036FEF9EDA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="20344473-E8C7-4CAF-8D39-5E093B302382">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6D844102-F6DF-4DDC-AD16-5253DBD0DA9D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D339ED10-4CA1-4094-A0FB-D5BA76D74327"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="F9E59547-BD7A-46E1-9E75-D4BAD317FD02">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="ED0B9AEF-7DDF-4BD5-A14D-522B9561B37F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="F9A0F07D-E1B7-4394-AA1F-87E235DF80B4"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="27CA96F2-3D32-48B8-A1CF-4646610692FC">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A2420715-6CE5-4849-85EC-AAF8B15B74F1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="DB120D5F-53DA-459D-8C6D-21485F3FEA97"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="71045285-FAAC-44AF-9B5B-6FCAC3AABB7C">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="3C32FED8-1206-4EFA-813F-4A93056534A3">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="36EE8EE4-D50A-48B2-8B63-90BD9B21CD22"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="B4BAC825-55B4-44CD-93DB-3E1BFAB3C585">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="91930758-3BC3-4500-8709-57E6036362AA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D28D38C8-2748-48A8-BE1D-82B6AA726127"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="90FC8DEC-AD6F-4B57-AA67-BF0E03ECDCF3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="DF456930-EA10-42B0-9787-6448BAA49C1E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="84294159-5A4A-49A7-9EC2-51652D249390"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="5D1020CB-022C-4AE5-867E-9BDDAA9ACC8D">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D4DF7B25-62FA-420E-A93B-8650622ED424">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="35828A15-5C0F-4508-BD39-B666A0FC55DD"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="0CEACE39-7FAD-4E88-8D0A-C7FE135DE37F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A2E381C7-14C1-4946-9EEF-1B66D34C00EF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D62036E4-0CEB-4FB6-B3E3-1DB92B5BA063"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="C89D88B7-B897-42A0-ACFC-187DB7868259">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6CE8FFBA-EA46-42D8-810B-72FD28F2AC77">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B0C83E36-C17F-45AD-9382-DA623CC95976"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="2D1E1911-A09E-4BEE-A562-585BE24A7D6F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="7DDAC4DD-3958-4F81-A916-0AB8BAB74528">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="387E2050-8CBD-40B4-AAEF-7A4938F775D9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="F4980211-6B4F-4190-B56B-FFB49DD2291E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="97D3CB0D-D3AA-4E61-96DE-A288A6FFD255">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="AAE606E4-B591-4A8E-9B68-FE494B835B27"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="3517C31B-D9BE-46E0-8400-5B4DB6EF766B">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="17F119C9-8E63-46F9-8C94-1FD89FB72E9F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="FA04909E-8AD6-4E9F-83E6-8DD3D179FAA3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="E600AA88-4A3C-453C-8FCE-D3BA7686E8DA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D256B116-E5A3-411F-8ED8-DBA597D37E08">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="BE29E33D-0FE3-403A-8B66-E97F3A6C29D0"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="A5E0191C-2333-41CA-A74C-23B2C1ACDB02">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q2.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="19338B14-A251-49CC-8B03-8964813CBFB7">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="88C72C35-BF56-4331-805B-7530F9973DAE"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="BEC765AE-C10E-4928-B44C-91835EF6F791">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="8A3E98E4-EE10-4A4D-9D1B-AC7BBCEC9FA5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D60F6182-A6A9-4E8B-B23D-63543C5902F3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="982D7F0B-688B-43F7-97E1-9A91C6ECDFF1">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="2CC2B6FD-A052-45BB-A3CA-268A11EB1D30">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="2F186394-5C24-4DAF-AF0D-6346D9CF9BBF"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="C7D0837C-865C-4E94-A7F6-6DDD9A3A5B14">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="3A1EEDA4-EBAE-415A-BABC-ACB5472ECA92">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B9AF4CBE-0C62-4521-AF26-0F1326A48BB9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="3F159157-2EF0-433D-B2D1-A1D8E935B584">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="9BD9A96C-6AEA-48B9-BB01-F3D7BF66467C">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6D79E327-940F-4EEC-986B-F3B3AA1EE2C9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="27075FD0-B781-41A6-BCAE-507FEE6D76BF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="5FBD94B3-7907-40D1-8B6C-E787B5D339C2">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="06C558A6-5419-4DC6-92C8-EDDBA71E6266"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="6B2B7042-3626-4B4C-93C4-8865001315E3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="587AD176-0D7B-4B97-8995-51C98079B6AE">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="6AE285A6-A797-4795-911A-C14B89092656"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="7A1A2CCA-0BCD-4BAE-94FD-B57A74D42F05">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="47D2F3FD-2254-4CC4-BD83-1FEDAABEBDF1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D611243B-48C3-4085-9B30-42BFD40A648C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="BFDAF6B2-766A-4D49-B304-88F0995009D1">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="E5419574-DB53-4AE8-A0E9-61DD25642455">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="86E03CB1-8A9F-4480-BCD6-FF13C40736E8"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="53D0638A-5815-40F7-A203-2FD799521FD3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B01B84B4-07C1-4BED-860E-42AE643C2219">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="81CB164C-BAF6-41F2-A0D5-478C0F207098"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;25" ID="7F4A653A-F914-4099-A790-B675FBD7CFA0">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BF852D3B-3402-4291-B393-E0D24EEEC9A1">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="A228121F-535D-4DEB-B282-CE02E3387DA5"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;26" ID="27FCF2EF-6273-4063-832A-7E027D892E57">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="CA3C2BA3-24E7-4247-9197-EF02F816D4F5">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D07BDBA4-BC16-4620-AB44-2415968B332C"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;27" ID="185D5C0D-D6F7-4458-90F7-D93B40A185B3">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F635A349-231B-4E5D-AEFA-C1921D02E16E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="918A4A3A-A389-4EED-8EDC-D683DE6A06B5"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;28" ID="611EF0E0-90AA-447A-B30E-DE558B6BC5A4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="78133D2E-8BE6-4CAE-A3C0-8960F8C9FD77">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="CA32A0F7-DBE5-41C1-AA34-7FA999439731"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;29" ID="8FAE937B-2E33-4C49-80B2-D902097B04D5">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q3.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="2D53668A-FB02-4083-8683-12A0A77918F4">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="B935D8DD-4B7B-4123-8F2A-32EF4077BA79"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ArticleReference"/>
   </InternalElement>
   <SupportedRoleClass RefRoleClassPath="AutomationMLReferenceDesignationRoleClassLib/ContainsReferenceDesignation"/>
   <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/DeviceItem"/>
  </InternalElement>
  <InternalElement Name="=ET101+DDC-103-1K5" ID="8912DB60-2B1B-4648-BC93-DA47BBD1A4CF">
   <Attribute Name="functionOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>=ET101</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.3 - Function-oriented structure"/>
   </Attribute>
   <Attribute Name="locationOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>+DDC-103</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.5 - Location-oriented structure"/>
   </Attribute>
   <Attribute Name="productOrientedReferenceDesignation" AttributeDataType="xs:string">
    <Value>-1K5</Value>
    <RefSemantic CorrespondingAttributePath="IEC 81346-1:2009-07#5.4 - Product-oriented structure"/>
   </Attribute>
   <InternalElement Name="SIE.6ES7222-1BH32-0XB0" ID="2192D573-75E8-4DCD-947E-D199246E2454">
    <Attribute Name="Part number" AttributeDataType="xs:string">
     <Value>SIE.6ES7222-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20100"/>
    </Attribute>
    <Attribute Name="Order number" AttributeDataType="xs:string">
     <Value>6ES7222-1BH32-0XB0</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20919"/>
    </Attribute>
    <Attribute Name="Number of units / quantity" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20102"/>
    </Attribute>
    <Attribute Name="Manufacturer" AttributeDataType="xs:string">
     <Value>SIE</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20921"/>
    </Attribute>
    <Attribute Name="Part description" AttributeDataType="xs:string">
     <Value>SIMATIC S7-1200, Digital output SM 1222, 16 DO, 24 V DC, transistor 0.5 A</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31014"/>
    </Attribute>
    <Attribute Name="Quantity / subset in unit of project" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:31044"/>
    </Attribute>
    <Attribute Name="Part variant" AttributeDataType="xs:string">
     <Value>1</Value>
     <RefSemantic CorrespondingAttributePath="EPLANProperty:20101"/>
    </Attribute>
    <InternalElement Name="Function&lt;#&gt;1" ID="A7CE1CCD-F998-480A-9EF1-11AF02182ADF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="DT (displayed)" AttributeDataType="xs:string">
      <Value>-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20010"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC box</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;2" ID="72C43246-31B5-4FED-A210-07BFDACB8A34">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (+)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>L+</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="DD95598D-BE9F-4548-AFE6-E61F0A95D82D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="ECCAC29A-6061-4F58-B151-8E1D89D750D7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;3" ID="936055BF-B35A-4E34-81AD-80B115F63E74">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (M)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>M</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="FE2FE8B7-4AE6-4C21-B55E-B81D75810143">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="87378C80-72FB-4FA5-BCC5-E15B6549EB22"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;4" ID="29D3C72B-09FB-4284-95DF-F67876AD70EE">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="F8EBD742-0033-486F-A984-89D24B682854">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="06A92834-DB19-432F-B3C1-271658729E3E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;5" ID="F7A082D0-4E9A-44F1-9971-72F76C6701FE">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B01C1A32-A1E5-4561-8656-DB352B0303C8">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="5B7FE1D7-85F2-40E5-99DB-F45995CC27E3"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;6" ID="E740B6BE-DCA3-4BCD-BC0F-EF3CF24B61AA">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="19D96DA9-811D-41D0-A0EB-5EEDEC74957D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="D5406376-69BC-48FB-AE81-85EF89968987"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;7" ID="D0877903-DB2B-4569-B062-963CFDC27D61">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="8E8A1C1F-26DA-47B1-ADB4-6681CE4646DF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="AC148043-E195-4924-96CF-7E4630417405"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;8" ID="C808868D-E46F-4CB3-A6DE-C18C5107F434">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="62C75DCA-06AD-4F12-A0DB-BCBB9898D165">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="8ED09045-D957-42D9-8138-7E1C408E69C9"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;9" ID="B0A92F6D-5170-4414-A1F9-40E8341778C4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC conn. point, PLC CPS (PE)</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>FE</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="BA935192-C0FD-4D61-8295-581DFAD42B0D">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="1261C9F4-FD9A-420C-9813-C1BB429F8268"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;10" ID="0D91EC83-B8DA-4E42-9BAB-C93465E5583E">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="C06A7B31-ABFB-431F-9FDD-63CD3664B35E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="36AB0AE8-FBB5-45E5-9C26-A93E846D7AA6"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;11" ID="28BCEAAE-1F1C-44DE-8E13-5AC2B67FADB7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="1F6CD780-CF9B-4196-A0BE-4B88ED7F139E">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="91F57517-8E4A-46AA-8377-2B8C29E198F1"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;12" ID="10BC779D-0375-4588-B957-B9961A6CC3BC">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A5DAF8E6-83BC-4B0A-A8D4-5482F6A111DA">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C7575F66-3756-4A07-AF9C-E0C2D4C49FC7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;13" ID="45554323-DEE1-44BF-8C18-4F876110762F">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="73E05FBA-D8EE-4A0F-BBCA-F621D783BB74">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="0E95CD3C-E380-4980-BF88-FEF9C9EDDB07"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;14" ID="B2ABD6D1-4516-4254-B095-9D2499546541">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="91F1CBF9-2BEE-40B4-8AA1-E471C7862D72">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="ECF0307C-6B29-4248-BA29-C584B71C0312"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;15" ID="8985DFF2-9F95-4E55-AE49-A9D7B92B725D">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q4.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ a.7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="EC0276B5-72F6-4D7E-9B29-72EBD61AD8A9">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="2CE3A326-7439-4130-91B2-4CBB92852B76"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;16" ID="C83209F6-FB32-4FAD-9FBD-A83364633DE2">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="690DE456-4C3B-4930-9BC7-77FDD08BA2FF">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="C9119B5E-A510-4D97-9077-1C7E82B6955E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;17" ID="DD7E6896-8D17-4D92-A22B-EA0D3C8BBC16">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="D7994025-6B24-44EF-B70E-6C7A138851D3">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="3AEE625E-4E75-4871-94EE-C193C3B25C64"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;18" ID="882E6751-9954-471A-A7DB-99B7473EDCC4">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="A69C9FA2-6551-4BBC-A6D8-E5671907323F">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="797C7D51-5F64-4985-BA36-2314664C87AC"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;19" ID="424D5925-F3E6-49AF-9C16-33A6F40FA7C9">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q5.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.0</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>4</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="4B95FA97-94E2-401D-BE3D-DFEB3A86FAF6">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="7DFB4FC3-4134-4AC3-8E1B-1893E28F49C7"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;20" ID="9732AAFA-38FE-4305-BA89-20C7EBB0C0E7">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q5.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="B8796D59-FB2A-4495-B091-957D2B74DE09">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="51163B7C-3BB1-4B0D-9309-CA4B4A54E0E0"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;21" ID="E942AB5D-280D-40D8-9D0F-53B77FDAA8EC">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q5.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>6</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="0C96CABC-07B3-4ED1-9F7C-7F914106C393">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="E1796DA6-0225-4029-AB6F-24D9D26DF542"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;22" ID="7F854255-6686-441B-A8E1-17C49CEA2614">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, DO</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Function text" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20011"/>
     </Attribute>
     <Attribute Name="Function text (automatic)" AttributeDataType="xs:string">
      <Value>Used</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20031"/>
     </Attribute>
     <Attribute Name="PLC address" AttributeDataType="xs:string">
      <Value>Q5.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20400"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>DQ b.3</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>7</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="6A73F7A2-9EB2-44CA-9DFE-DC561D826880">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="93352E9A-CB99-4F93-BE15-B519FA89F79E"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;23" ID="498032F3-B825-4F67-A765-5CC7A26260CF">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>1</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
     </Attribute>
     <InternalElement Name="ConnPoint&lt;#&gt;1" ID="DF505061-86C0-49ED-B78D-6D6CBBCC3742">
      <ExternalInterface Name="ConnectionPoint" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" ID="390922B7-9C66-4B28-9D60-F7BDA98E17D6"/>
      <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/ConnPoint"/>
     </InternalElement>
     <RoleRequirements RefBaseRoleClassPath="EPLANRoleClassLib/Function"/>
    </InternalElement>
    <InternalElement Name="Function&lt;#&gt;24" ID="B63F328F-C630-480D-97E3-419442AB5A03">
     <Attribute Name="DT (full)" AttributeDataType="xs:string">
      <Value>=ET101+DDC-103-1K5</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20006"/>
     </Attribute>
     <Attribute Name="Function definition" AttributeDataType="xs:string">
      <Value>PLC connection point, general</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20026"/>
     </Attribute>
     <Attribute Name="Connection point descriptions (all)" AttributeDataType="xs:string">
      <Value>n.c.</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20039"/>
     </Attribute>
     <Attribute Name="Connection point designations (all)" AttributeDataType="xs:string">
      <Value>2</Value>
      <RefSemantic CorrespondingAttributePath="EPLANProperty:20038"/>
